///////////////////////////////////////////// Custom variable type: StateStruct /////////////////////////////////////////////
globals_MPCStoreAllowed	BOOL	retain	0
globals_MPCDrainAllowed	BOOL	retain	0
globals_MPCOffAllowed	BOOL	retain	0
globals_Mutex1AwayRequestCondition	BOOL	retain	0
globals_Mutex1AwayReturnCondition	BOOL	retain	0
globals_Mutex2AwayRequestCondition	BOOL	retain	0
globals_Mutex2AwayReturnCondition	BOOL	retain	0
globals_Mutex1Away_R	BOOL	retain	0
globals_Mutex1Away_RequestCondition	BOOL	retain	0
globals_Mutex1Away_ReturnCondition	BOOL	retain	0
globals_Mutex2Away_R	BOOL	retain	0
globals_Mutex2Away_RequestCondition	BOOL	retain	0
globals_Mutex2Away_ReturnCondition	BOOL	retain	0
autPumpcellars_MiddlePumpcellar_Pump1_autState	DINT	retain	0
autPumpcellars_MiddlePumpcellar_Pump2_autState	DINT	retain	0
autPumpcellars_MiddlePumpcellar_SensorTank_autState	DINT	retain	0
autPumpcellars_MiddlePumpcellar_Mode_autState	DINT	retain	0
autPumpcellars_MiddlePumpcellar_Control_Mode_autState	DINT	retain	0
autPumpcellars_MiddlePumpcellar_Control_Observer_autState	DINT	retain	0
autMutex1Away_Requester_autState	DINT	retain	0
autMutex1Away_Requester_R	BOOL	retain	0
autMutex2Away_Requester_autState	DINT	retain	0
autMutex2Away_Requester_R	BOOL	retain	0
autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState	DINT	retain	0
autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState	DINT	retain	0

///////////////////////////////////////////////////////// Variables /////////////////////////////////////////////////////////
feasible	BOOL	retain	0
b1	BOOL	retain	0
b2	BOOL	retain	0
b3	BOOL	retain	0
b4	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Pump1_c_onvalue	BOOL	retain	0
b5	BOOL	retain	0
b6	BOOL	retain	0
b7	BOOL	retain	0
b8	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Pump1_c_offvalue	BOOL	retain	0
b9	BOOL	retain	0
b10	BOOL	retain	0
b11	BOOL	retain	0
b12	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Pump2_c_onvalue	BOOL	retain	0
b13	BOOL	retain	0
b14	BOOL	retain	0
b15	BOOL	retain	0
b16	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Pump2_c_offvalue	BOOL	retain	0
progress	BOOL	retain	0
b	BOOL	retain	0
b17	BOOL	retain	0
b18	BOOL	retain	0
b19	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_storevalue	BOOL	retain	0
b20	BOOL	retain	0
b21	BOOL	retain	0
b22	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_offvalue	BOOL	retain	0
b23	BOOL	retain	0
b24	BOOL	retain	0
b25	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_drainvalue	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Control_Mode_c_manualvalue	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Control_Mode_c_autovalue	BOOL	retain	0
selectedEdge11	DINT	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonManual_u_pushvalue	BOOL	retain	0
selectedEdge12	DINT	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonAuto_u_pushvalue	BOOL	retain	0
selectedEdge13	DINT	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonStore_u_pushvalue	BOOL	retain	0
selectedEdge14	DINT	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonDrain_u_pushvalue	BOOL	retain	0
selectedEdge15	DINT	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonOff_u_pushvalue	BOOL	retain	0
processEvent_Pumpcellars_MiddlePumpcellar_Control_Observer_c_donevalue	BOOL	retain	0
processEvent_Mutex1Away_Requester_c_requestvalue	BOOL	retain	0
processEvent_Mutex1Away_Requester_c_returnvalue	BOOL	retain	0
processEvent_Mutex2Away_Requester_c_requestvalue	BOOL	retain	0
processEvent_Mutex2Away_Requester_c_returnvalue	BOOL	retain	0
globalState	StateStruct	retain
initialized	BOOL	retain	0
event_progress	BOOL	retain	0
loop_count	DINT	retain	0

///////////////////////////////////////////////////////// Main code /////////////////////////////////////////////////////////
IF NOT (initialized) THEN
    globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState := 10;
    globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState := 20;
    globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 30;
    globalState.autPumpcellars_MiddlePumpcellar_Mode_autState := 40;
    globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState := 50;
    globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 60;
    globalState.autMutex1Away_Requester_autState := 70;
    globalState.autMutex2Away_Requester_autState := 80;
    globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState := 90;
    globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState := 100;
    globalState.autMutex1Away_Requester_R := FALSE;
    globalState.autMutex2Away_Requester_R := FALSE;
    globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
    globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
    globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
    globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
    globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
    globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
    globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
    globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
    globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
    globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
    globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
    globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
    globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
    initialized := TRUE;
END_IF;
event_progress := TRUE;
loop_count := 0;
WHILE (event_progress) AND ((loop_count) < (100)) DO
    event_progress := FALSE;
    loop_count := (loop_count) + (1);
    feasible := FALSE;
    b1 := FALSE;
    b2 := FALSE;
    b3 := FALSE;
    b4 := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState OF
        10:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        b3 := (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41);
        b3 := (b3) AND ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (35));
        b2 := b3;
        b3 := (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40);
        b4 := (globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (32);
        b4 := (b4) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (33));
        b4 := (b4) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (34));
        b4 := (b4) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (35));
        b3 := (b3) AND (b4);
        b2 := (b2) OR (b3);
        b1 := b2;
        b1 := (b1) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60));
        IF NOT (b1) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState := 11;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Pump1_c_onvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Pump1_c_onvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Pump1_c_onvalue) OR (event_progress);
    feasible := FALSE;
    b5 := FALSE;
    b6 := FALSE;
    b7 := FALSE;
    b8 := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState OF
        11:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        b7 := (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41);
        b8 := (globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (32);
        b8 := (b8) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (33));
        b8 := (b8) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (31));
        b8 := (b8) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (30));
        b7 := (b7) AND (b8);
        b6 := b7;
        b7 := (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40);
        b7 := (b7) AND ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (30));
        b6 := (b6) OR (b7);
        b6 := (b6) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42));
        b5 := b6;
        b5 := (b5) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60));
        IF NOT (b5) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState := 10;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Pump1_c_offvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Pump1_c_offvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Pump1_c_offvalue) OR (event_progress);
    feasible := FALSE;
    b9 := FALSE;
    b10 := FALSE;
    b11 := FALSE;
    b12 := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState OF
        20:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        b11 := (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41);
        b11 := (b11) AND ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (35));
        b10 := b11;
        b11 := (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40);
        b12 := (globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (33);
        b12 := (b12) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (34));
        b12 := (b12) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (35));
        b11 := (b11) AND (b12);
        b10 := (b10) OR (b11);
        b9 := b10;
        b9 := (b9) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60));
        IF NOT (b9) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState := 21;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Pump2_c_onvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Pump2_c_onvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Pump2_c_onvalue) OR (event_progress);
    feasible := FALSE;
    b13 := FALSE;
    b14 := FALSE;
    b15 := FALSE;
    b16 := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState OF
        21:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        b15 := (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41);
        b16 := (globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (32);
        b16 := (b16) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (33));
        b16 := (b16) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (31));
        b16 := (b16) OR ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (30));
        b15 := (b15) AND (b16);
        b14 := b15;
        b15 := (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40);
        b15 := (b15) AND ((globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState) = (30));
        b14 := (b14) OR (b15);
        b14 := (b14) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42));
        b13 := b14;
        b13 := (b13) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60));
        IF NOT (b13) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState := 20;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Pump2_c_offvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Pump2_c_offvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Pump2_c_offvalue) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        30:
            globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 31;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    b := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        31:
            b := (globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState) = (11);
            b := (b) OR ((globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState) = (21));
            IF b THEN
                globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 30;
                globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
                globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
                globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
                globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
                globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
                globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
                globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
                progress := TRUE;
            END_IF;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        31:
            globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 32;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    b := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        32:
            b := (globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState) = (11);
            b := (b) OR ((globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState) = (21));
            IF b THEN
                globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 31;
                globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
                globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
                globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
                globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
                globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
                globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
                globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
                progress := TRUE;
            END_IF;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        32:
            globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 33;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    b := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        33:
            b := (globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState) = (11);
            b := (b) OR ((globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState) = (21));
            IF b THEN
                globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 32;
                globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
                globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
                globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
                globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
                globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
                globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
                globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
                progress := TRUE;
            END_IF;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        33:
            globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 34;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    b := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        34:
            b := (globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState) = (11);
            b := (b) OR ((globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState) = (21));
            IF b THEN
                globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 33;
                globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
                globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
                globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
                globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
                globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
                globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
                globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
                progress := TRUE;
            END_IF;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        34:
            globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 35;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    b := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState OF
        35:
            b := (globalState.autPumpcellars_MiddlePumpcellar_Pump1_autState) = (11);
            b := (b) OR ((globalState.autPumpcellars_MiddlePumpcellar_Pump2_autState) = (21));
            IF b THEN
                globalState.autPumpcellars_MiddlePumpcellar_SensorTank_autState := 34;
                globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
                globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
                globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
                globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
                globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
                globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
                globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
                globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
                globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
                progress := TRUE;
            END_IF;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    feasible := FALSE;
    b17 := FALSE;
    b18 := FALSE;
    b19 := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Mode_autState OF
        40:
            (* Do nothing. *);
        42:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        b18 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60);
        b19 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51);
        b19 := (b19) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61)));
        b18 := (b18) OR (b19);
        b17 := b18;
        b19 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50);
        b19 := (b19) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))));
        b18 := b19;
        b19 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51);
        b19 := (b19) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63));
        b18 := (b18) OR (b19);
        b17 := (b17) AND (b18);
        b17 := (b17) AND ((globalState.autMutex1Away_Requester_autState) = (72));
        b17 := (b17) AND ((globalState.autMutex2Away_Requester_autState) = (82));
        IF NOT (b17) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Mode_autState OF
            40:
                globalState.autPumpcellars_MiddlePumpcellar_Mode_autState := 41;
            42:
                globalState.autPumpcellars_MiddlePumpcellar_Mode_autState := 41;
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_storevalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_storevalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_storevalue) OR (event_progress);
    feasible := FALSE;
    b20 := FALSE;
    b21 := FALSE;
    b22 := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Mode_autState OF
        40:
            (* Do nothing. *);
        41:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        b21 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60);
        b22 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51);
        b22 := (b22) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61)));
        b21 := (b21) OR (b22);
        b20 := b21;
        b20 := (b20) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51));
        b20 := (b20) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65));
        b20 := (b20) AND ((globalState.autMutex1Away_Requester_autState) = (72));
        b20 := (b20) AND ((globalState.autMutex2Away_Requester_autState) = (82));
        IF NOT (b20) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Mode_autState OF
            40:
                globalState.autPumpcellars_MiddlePumpcellar_Mode_autState := 42;
            41:
                globalState.autPumpcellars_MiddlePumpcellar_Mode_autState := 42;
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_offvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_offvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_offvalue) OR (event_progress);
    feasible := FALSE;
    b23 := FALSE;
    b24 := FALSE;
    b25 := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Mode_autState OF
        41:
            (* Do nothing. *);
        42:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        b24 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60);
        b25 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51);
        b25 := (b25) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61)));
        b24 := (b24) OR (b25);
        b23 := b24;
        b25 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50);
        b25 := (b25) AND ((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90));
        b25 := (b25) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100));
        b24 := b25;
        b25 := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51);
        b25 := (b25) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64));
        b24 := (b24) OR (b25);
        b23 := (b23) AND (b24);
        b23 := (b23) AND ((globalState.autMutex1Away_Requester_autState) = (72));
        b23 := (b23) AND ((globalState.autMutex2Away_Requester_autState) = (82));
        IF NOT (b23) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Mode_autState OF
            41:
                globalState.autPumpcellars_MiddlePumpcellar_Mode_autState := 40;
            42:
                globalState.autPumpcellars_MiddlePumpcellar_Mode_autState := 40;
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_drainvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_drainvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Mode_c_drainvalue) OR (event_progress);
    feasible := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState OF
        50:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        IF (globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) <> (62) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState := 51;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Control_Mode_c_manualvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Control_Mode_c_manualvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Control_Mode_c_manualvalue) OR (event_progress);
    feasible := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState OF
        51:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        IF (globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) <> (61) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState := 50;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Control_Mode_c_autovalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Control_Mode_c_autovalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Control_Mode_c_autovalue) OR (event_progress);
    feasible := FALSE;
    selectedEdge11 := 0;
    feasible := TRUE;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                IF (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50) THEN
                    selectedEdge11 := 0;
                ELSIF NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) THEN
                    selectedEdge11 := 1;
                ELSE
                    feasible := FALSE;
                END_IF;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
    END_IF;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                CASE selectedEdge11 OF
                    0:
                        globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 62;
                    1:
                        (* Do nothing. *);
                END_CASE;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonManual_u_pushvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonManual_u_pushvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonManual_u_pushvalue) OR (event_progress);
    feasible := FALSE;
    selectedEdge12 := 0;
    feasible := TRUE;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                IF (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51) THEN
                    selectedEdge12 := 0;
                ELSIF NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) THEN
                    selectedEdge12 := 1;
                ELSE
                    feasible := FALSE;
                END_IF;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
    END_IF;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                CASE selectedEdge12 OF
                    0:
                        globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 61;
                    1:
                        (* Do nothing. *);
                END_CASE;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonAuto_u_pushvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonAuto_u_pushvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonAuto_u_pushvalue) OR (event_progress);
    feasible := FALSE;
    selectedEdge13 := 0;
    b := FALSE;
    feasible := TRUE;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                b := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51);
                b := (b) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
                IF b THEN
                    selectedEdge13 := 0;
                ELSIF NOT (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)))) THEN
                    selectedEdge13 := 1;
                ELSE
                    feasible := FALSE;
                END_IF;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
    END_IF;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                CASE selectedEdge13 OF
                    0:
                        globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 63;
                    1:
                        (* Do nothing. *);
                END_CASE;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonStore_u_pushvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonStore_u_pushvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonStore_u_pushvalue) OR (event_progress);
    feasible := FALSE;
    selectedEdge14 := 0;
    b := FALSE;
    feasible := TRUE;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                b := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51);
                b := (b) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)));
                IF b THEN
                    selectedEdge14 := 0;
                ELSIF NOT (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)))) THEN
                    selectedEdge14 := 1;
                ELSE
                    feasible := FALSE;
                END_IF;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
    END_IF;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                CASE selectedEdge14 OF
                    0:
                        globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 64;
                    1:
                        (* Do nothing. *);
                END_CASE;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonDrain_u_pushvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonDrain_u_pushvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonDrain_u_pushvalue) OR (event_progress);
    feasible := FALSE;
    selectedEdge15 := 0;
    b := FALSE;
    feasible := TRUE;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                b := (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51);
                b := (b) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
                IF b THEN
                    selectedEdge15 := 0;
                ELSIF NOT (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)))) THEN
                    selectedEdge15 := 1;
                ELSE
                    feasible := FALSE;
                END_IF;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
    END_IF;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            60:
                CASE selectedEdge15 OF
                    0:
                        globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 65;
                    1:
                        (* Do nothing. *);
                END_CASE;
            61:
                (* Do nothing. *);
            62:
                (* Do nothing. *);
            63:
                (* Do nothing. *);
            64:
                (* Do nothing. *);
            65:
                (* Do nothing. *);
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonOff_u_pushvalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonOff_u_pushvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Control_ButtonOff_u_pushvalue) OR (event_progress);
    feasible := FALSE;
    feasible := TRUE;
    CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
        61:
            IF (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) <> (50) THEN
                feasible := FALSE;
            END_IF;
        62:
            IF (globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) <> (51) THEN
                feasible := FALSE;
            END_IF;
        63:
            IF (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) <> (41) THEN
                feasible := FALSE;
            END_IF;
        64:
            IF (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) <> (40) THEN
                feasible := FALSE;
            END_IF;
        65:
            IF (globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) <> (42) THEN
                feasible := FALSE;
            END_IF;
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        CASE globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState OF
            61:
                globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 60;
            62:
                globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 60;
            63:
                globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 60;
            64:
                globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 60;
            65:
                globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState := 60;
        END_CASE;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Pumpcellars_MiddlePumpcellar_Control_Observer_c_donevalue := TRUE;
    ELSE
        processEvent_Pumpcellars_MiddlePumpcellar_Control_Observer_c_donevalue := FALSE;
    END_IF;
    event_progress := (processEvent_Pumpcellars_MiddlePumpcellar_Control_Observer_c_donevalue) OR (event_progress);
    feasible := FALSE;
    feasible := TRUE;
    CASE globalState.autMutex1Away_Requester_autState OF
        70:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        IF NOT (globalState.globals_Mutex1Away_RequestCondition) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autMutex1Away_Requester_R := TRUE;
        globalState.autMutex1Away_Requester_autState := 71;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Mutex1Away_Requester_c_requestvalue := TRUE;
    ELSE
        processEvent_Mutex1Away_Requester_c_requestvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Mutex1Away_Requester_c_requestvalue) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autMutex1Away_Requester_autState OF
        71:
            globalState.autMutex1Away_Requester_R := FALSE;
            globalState.autMutex1Away_Requester_autState := 72;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    feasible := FALSE;
    feasible := TRUE;
    CASE globalState.autMutex1Away_Requester_autState OF
        72:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        IF NOT (globalState.globals_Mutex1Away_ReturnCondition) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autMutex1Away_Requester_autState := 70;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Mutex1Away_Requester_c_returnvalue := TRUE;
    ELSE
        processEvent_Mutex1Away_Requester_c_returnvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Mutex1Away_Requester_c_returnvalue) OR (event_progress);
    feasible := FALSE;
    feasible := TRUE;
    CASE globalState.autMutex2Away_Requester_autState OF
        80:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        IF NOT (globalState.globals_Mutex2Away_RequestCondition) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autMutex2Away_Requester_R := TRUE;
        globalState.autMutex2Away_Requester_autState := 81;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Mutex2Away_Requester_c_requestvalue := TRUE;
    ELSE
        processEvent_Mutex2Away_Requester_c_requestvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Mutex2Away_Requester_c_requestvalue) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autMutex2Away_Requester_autState OF
        81:
            globalState.autMutex2Away_Requester_R := FALSE;
            globalState.autMutex2Away_Requester_autState := 82;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    feasible := FALSE;
    feasible := TRUE;
    CASE globalState.autMutex2Away_Requester_autState OF
        82:
            (* Do nothing. *);
    ELSE
        feasible := FALSE;
    END_CASE;
    IF feasible THEN
        IF NOT (globalState.globals_Mutex2Away_ReturnCondition) THEN
            feasible := FALSE;
        END_IF;
    END_IF;
    IF feasible THEN
        globalState.autMutex2Away_Requester_autState := 80;
        globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
        globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
        globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
        globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
        globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
        globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
        globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
        globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
        globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
        globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
        processEvent_Mutex2Away_Requester_c_returnvalue := TRUE;
    ELSE
        processEvent_Mutex2Away_Requester_c_returnvalue := FALSE;
    END_IF;
    event_progress := (processEvent_Mutex2Away_Requester_c_returnvalue) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState OF
        90:
            globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState := 91;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
        92:
            globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState := 91;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState OF
        90:
            globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState := 92;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
        91:
            globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState := 92;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState OF
        91:
            globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState := 90;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
        92:
            globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState := 90;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState OF
        100:
            globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState := 101;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
        102:
            globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState := 101;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState OF
        100:
            globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState := 102;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
        101:
            globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState := 102;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
    progress := FALSE;
    progress := FALSE;
    CASE globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState OF
        101:
            globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState := 100;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
        102:
            globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState := 100;
            globalState.globals_MPCStoreAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (NOT (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100))))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (63))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCDrainAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (50)) AND (((globalState.autPumpcellars_Traffictube1_ModeTraffictube_ObserverA_autState) = (90)) AND ((globalState.autPumpcellars_Traffictube2_ModeTraffictube_ObserverA_autState) = (100)))) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (64))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (42)));
            globalState.globals_MPCOffAllowed := ((((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (60)) OR (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND (NOT ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (61))))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Control_Mode_autState) = (51)) AND ((globalState.autPumpcellars_MiddlePumpcellar_Control_Observer_autState) = (65)))) AND (((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (40)) OR ((globalState.autPumpcellars_MiddlePumpcellar_Mode_autState) = (41)));
            globalState.globals_Mutex1AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex1AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex2AwayRequestCondition := ((globalState.globals_MPCStoreAllowed) OR (globalState.globals_MPCDrainAllowed)) OR (globalState.globals_MPCOffAllowed);
            globalState.globals_Mutex2AwayReturnCondition := ((NOT (globalState.globals_MPCStoreAllowed)) AND (NOT (globalState.globals_MPCDrainAllowed))) AND (NOT (globalState.globals_MPCOffAllowed));
            globalState.globals_Mutex1Away_R := globalState.autMutex1Away_Requester_R;
            globalState.globals_Mutex1Away_RequestCondition := globalState.globals_Mutex1AwayRequestCondition;
            globalState.globals_Mutex1Away_ReturnCondition := globalState.globals_Mutex1AwayReturnCondition;
            globalState.globals_Mutex2Away_R := globalState.autMutex2Away_Requester_R;
            globalState.globals_Mutex2Away_RequestCondition := globalState.globals_Mutex2AwayRequestCondition;
            globalState.globals_Mutex2Away_ReturnCondition := globalState.globals_Mutex2AwayReturnCondition;
            progress := TRUE;
    END_CASE;
    event_progress := (progress) OR (event_progress);
END_WHILE;
